[TITLE]
Multi-Source Municipal City Water Network with SCADA Telemetry Calibration

[JUNCTIONS]
;ID              Elev         Demand       Pattern
 J101            25           0            ;
 J102            42           28           UrbanPat
 J103            40           34           UrbanPat
 J104            36           26           UrbanPat
 J105            32           30           UrbanPat
 J106            28           22           UrbanPat
 J201            30           0            ;
 J202            38           24           IndPat
 J203            34           18           IndPat

[RESERVOIRS]
;ID              Head         Pattern
 RiverWTP        30           ;
 LakeWTP         35           ;

[TANKS]
;ID              Elev         InitLvl      MinLvl       MaxLvl       Diam         MinVol       VolCurve
 NorthTank       78           12           4            18           22.0         0            ;
 SouthTank       74           10           3            16           18.0         0            ;

[PIPES]
;ID              Node1        Node2        Length       Diam         Roughness    MinorLoss    Status
 P101            J101         J102         1200         450          130          0            OPEN
 P102            J102         J103         950          350          125          0            OPEN
 P103            J103         J104         880          300          120          0            OPEN
 P104            J102         J105         1050         350          125          0            OPEN
 P105            J105         J106         900          300          120          0            OPEN
 P106            J104         J106         820          250          115          0            OPEN
 P107            J103         NorthTank    520          400          130          0            OPEN
 P201            J201         J202         1100         400          130          0            OPEN
 P202            J202         J203         850          300          120          0            OPEN
 P203            J202         SouthTank    480          350          125          0            OPEN
 P204            J105         J203         920          300          120          0            OPEN

[PUMPS]
;ID              Node1        Node2        Parameters
 RiverPump       RiverWTP     J101         HEAD RiverCurve
 LakePump        LakeWTP      J201         HEAD LakeCurve

[VALVES]
;ID              Node1        Node2        Diam         Type         Setting      MinorLoss
 ZonePRV         J104         J203         250          PRV          42           0

[CURVES]
;ID              X-Value      Y-Value
 RiverCurve      0            88
 RiverCurve      80           78
 RiverCurve      160          56
 LakeCurve       0            82
 LakeCurve       60           72
 LakeCurve       120          50

[PATTERNS]
;ID              Multipliers
 UrbanPat        0.55  0.50  0.75  1.30  1.45  1.20  1.05  1.00  1.15  1.35  1.10  0.70
 IndPat          0.85  0.85  0.95  1.15  1.20  1.20  1.15  1.15  1.10  1.05  0.95  0.85

[CONTROLS]
 LINK RiverPump OPEN IF NODE NorthTank BELOW 7.0
 LINK RiverPump CLOSED IF NODE NorthTank ABOVE 16.5
 LINK LakePump OPEN IF NODE SouthTank BELOW 6.0
 LINK LakePump CLOSED IF NODE SouthTank ABOVE 14.5

[QUALITY]
 RiverWTP        1.30
 LakeWTP         1.25
 NorthTank       0.80
 SouthTank       0.78

[SOURCES]
 RiverWTP        CONCEN       1.30         ;
 LakeWTP         CONCEN       1.25         ;

[REACTIONS]
 Global Bulk          -0.45
 Global Wall          -0.15

[TIMES]
 Duration             24:00
 Hydraulic Timestep   1:00
 Quality Timestep     0:05
 Pattern Timestep     2:00
 Report Timestep      1:00

[OPTIONS]
 Units                LPS
 Headloss             H-W
 Quality              Chlorine mg/L
 Accuracy             0.001
 Trials               40

[END]
