08/19/93 UW_ARCH 100.0 1962 W IEEE_14_BUS_TEST_CASE
BUS DATA FOLLOWS
1  "Bus_1_HV"   1 1 3 1.060   0.00   0.0  0.0 232.4 -16.9 138.0 1.060 999.0 -999.0 0.0 0.00 0
2  "Bus_2_HV"   1 1 2 1.045  -4.98  21.7 12.7  40.0  42.4 138.0 1.045  50.0  -40.0 0.0 0.00 0
3  "Bus_3_HV"   1 1 2 1.010 -12.72  94.2 19.0   0.0  23.4 138.0 1.010  40.0    0.0 0.0 0.00 0
4  "Bus_4_HV"   1 1 0 1.019 -10.33  47.8 -3.9   0.0   0.0 138.0 0.000   0.0    0.0 0.0 0.00 0
5  "Bus_5_HV"   1 1 0 1.020  -8.78   7.6  1.6   0.0   0.0 138.0 0.000   0.0    0.0 0.0 0.00 0
6  "Bus_6_LV"   1 1 2 1.070 -14.22  11.2  7.5   0.0  12.2  69.0 1.070  24.0   -6.0 0.0 0.00 0
7  "Bus_7_ZV"   1 1 0 1.062 -13.37   0.0  0.0   0.0   0.0  69.0 0.000   0.0    0.0 0.0 0.00 0
8  "Bus_8_TV"   1 1 2 1.090 -13.36   0.0  0.0   0.0  17.4  13.8 1.090  24.0   -6.0 0.0 0.00 0
9  "Bus_9_LV"   1 1 0 1.056 -14.94  29.5 16.6   0.0   0.0  69.0 0.000   0.0    0.0 0.0 0.19 0
10 "Bus_10_LV"  1 1 0 1.051 -15.10   9.0  5.8   0.0   0.0  69.0 0.000   0.0    0.0 0.0 0.00 0
11 "Bus_11_LV"  1 1 0 1.057 -14.79   3.5  1.8   0.0   0.0  69.0 0.000   0.0    0.0 0.0 0.00 0
12 "Bus_12_LV"  1 1 0 1.055 -15.07   6.1  1.6   0.0   0.0  69.0 0.000   0.0    0.0 0.0 0.00 0
13 "Bus_13_LV"  1 1 0 1.050 -15.16  13.5  5.8   0.0   0.0  69.0 0.000   0.0    0.0 0.0 0.00 0
14 "Bus_14_LV"  1 1 0 1.036 -16.04  14.9  5.0   0.0   0.0  69.0 0.000   0.0    0.0 0.0 0.00 0
-999
BRANCH DATA FOLLOWS
1  2  1 1 1 0 0.01938 0.05917 0.05280
1  5  1 1 1 0 0.05403 0.22304 0.04920
2  3  1 1 1 0 0.04699 0.19797 0.04380
2  4  1 1 1 0 0.05811 0.17632 0.03400
2  5  1 1 1 0 0.05695 0.17388 0.03460
3  4  1 1 1 0 0.06701 0.17103 0.01280
4  5  1 1 1 0 0.01335 0.04211 0.00000
4  7  1 1 1 1 0.00000 0.20912 0.00000 0 0 0 0 0 0.978 0.0
4  9  1 1 1 1 0.00000 0.55618 0.00000 0 0 0 0 0 0.969 0.0
5  6  1 1 1 1 0.00000 0.25202 0.00000 0 0 0 0 0 0.932 0.0
6  11 1 1 1 0 0.09498 0.19890 0.00000
6  12 1 1 1 0 0.12291 0.25581 0.00000
6  13 1 1 1 0 0.06615 0.13027 0.00000
7  8  1 1 1 0 0.00000 0.17615 0.00000
7  9  1 1 1 0 0.00000 0.11001 0.00000
9  10 1 1 1 0 0.03181 0.08450 0.00000
9  14 1 1 1 0 0.12711 0.27038 0.00000
10 11 1 1 1 0 0.08205 0.19207 0.00000
12 13 1 1 1 0 0.22092 0.19988 0.00000
13 14 1 1 1 0 0.17093 0.34802 0.00000
-999
END OF DATA
