function mpc = case9
% IEEE 9-Bus WSCC Benchmark Case
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
mpc.bus = [
	1	3	0.0	0.0	0.0	0.0	1	1.04	0.0	16.5	1	1.10	0.90;
	2	2	0.0	0.0	0.0	0.0	1	1.025	9.28	18.0	1	1.10	0.90;
	3	2	0.0	0.0	0.0	0.0	1	1.025	4.66	13.8	1	1.10	0.90;
	4	1	0.0	0.0	0.0	0.0	1	1.026	-2.22	230.0	1	1.10	0.90;
	5	1	125.0	50.0	0.0	0.0	1	0.996	-3.99	230.0	1	1.10	0.90;
	6	1	90.0	30.0	0.0	0.0	1	1.013	-3.69	230.0	1	1.10	0.90;
	7	1	0.0	0.0	0.0	0.0	1	1.026	3.72	230.0	1	1.10	0.90;
	8	1	100.0	35.0	0.0	0.0	1	1.016	0.73	230.0	1	1.10	0.90;
	9	1	0.0	0.0	0.0	0.0	1	1.032	1.97	230.0	1	1.10	0.90;
];

%% generator data
mpc.gen = [
	1	71.64	27.05	300.0	-300.0	1.04	100.0	1	250.0	10.0;
	2	163.0	6.65	300.0	-300.0	1.025	100.0	1	300.0	10.0;
	3	85.0	-10.86	300.0	-300.0	1.025	100.0	1	270.0	10.0;
];

%% branch data
mpc.branch = [
	1	4	0.0	0.0576	0.0	250.0	250.0	250.0	1.0	0.0	1	-360.0	360.0;
	4	5	0.017	0.092	0.158	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	5	6	0.039	0.170	0.358	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	3	6	0.0	0.0586	0.0	300.0	300.0	300.0	1.0	0.0	1	-360.0	360.0;
	6	7	0.0119	0.1008	0.209	150.0	150.0	150.0	0.0	0.0	1	-360.0	360.0;
	7	8	0.0085	0.072	0.149	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	8	2	0.0	0.0625	0.0	250.0	250.0	250.0	1.0	0.0	1	-360.0	360.0;
	8	9	0.032	0.161	0.306	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
	9	4	0.010	0.085	0.176	250.0	250.0	250.0	0.0	0.0	1	-360.0	360.0;
];

%% generator cost data
mpc.gencost = [
	2	1500	0	3	0.11	5.0	150.0;
	2	2000	0	3	0.085	1.2	600.0;
	2	3000	0	3	0.1225	1.0	335.0;
];
