// WSCC 9-Bus 230 kV N-1 Contingency Thermal Screening Case
DATA (Bus, [BusNum, BusName, BusNomVolt, BusPUVolt, BusAngle, BusSlack])
{
  1 "GEN1_16KV" 16.5  1.04  0.0 YES
  2 "GEN2_18KV" 18.0  1.025 9.3 NO
  3 "GEN3_13KV" 13.8  1.025 4.7 NO
  4 "BUS4_230"  230.0 1.026 -2.2 NO
  5 "BUS5_230"  230.0 0.996 -4.0 NO
  6 "BUS6_230"  230.0 1.013 -3.7 NO
  7 "BUS7_230"  230.0 1.026  3.7 NO
  8 "BUS8_230"  230.0 1.016  0.7 NO
  9 "BUS9_230"  230.0 1.032  2.0 NO
}

DATA (Gen, [BusNum, GenID, GenStatus, GenMW, GenMVR, GenMWMax, GenMWMin, GenVoltSet])
{
  1 "1" Closed  71.6 27.0 250.0 10.0 1.040
  2 "1" Closed 163.0  6.7 300.0 10.0 1.025
  3 "1" Closed  85.0 -10.9 270.0 10.0 1.025
}

DATA (Load, [BusNum, LoadID, LoadStatus, LoadMW, LoadMVR])
{
  5 "1" Closed 125.0 50.0
  6 "1" Closed  90.0 30.0
  8 "1" Closed 100.0 35.0
}

DATA (Branch, [BusNumFrom, BusNumTo, LineCircuit, LineStatus, LineR, LineX, LineC, LineAMVA, LineXfmr])
{
  1 4 "T1" Closed 0.0010 0.0576 0.000 250.0 YES
  2 7 "T2" Closed 0.0010 0.0625 0.000 250.0 YES
  3 9 "T3" Closed 0.0010 0.0586 0.000 250.0 YES
  4 5 "1"  Closed 0.0100 0.0850 0.176 250.0 NO
  4 6 "1"  Closed 0.0170 0.0920 0.158 250.0 NO
  5 7 "1"  Closed 0.0320 0.1610 0.306 250.0 NO
  6 9 "1"  Closed 0.0390 0.1700 0.358 250.0 NO
  7 8 "1"  Closed 0.0085 0.0720 0.149 250.0 NO
  8 9 "1"  Closed 0.0119 0.1008 0.209 250.0 NO
}

DATA (Contingency, [CTGName, CTGSkip])
{
  "OUT_LN_4_5" NO
  "OUT_LN_5_7" NO
  "OUT_LN_6_9" NO
}

SCRIPT
{
  EnterMode(RUN);
  SolvePowerFlow(RECTNEWT);
  CTGSolveAll();
}
