0, 100.00, 33, 0, 0, 60.00 / PSS/E-33.0 IEEE 9-BUS WSCC TEST SYSTEM
IEEE 9-BUS WSCC BENCHMARK SYSTEM
3-GENERATOR 9-BUS 230KV TRANSMISSION NETWORK (N-1 SECURE)
1, 'GEN1_230    ', 230.000, 3, 1, 1, 1, 1.04000, 0.0000
2, 'GEN2_230    ', 230.000, 2, 1, 1, 1, 1.02500, 9.2800
3, 'GEN3_230    ', 230.000, 2, 1, 1, 1, 1.02500, 4.6648
4, 'BUS4_230    ', 230.000, 1, 1, 1, 1, 1.02580, -2.2168
5, 'BUS5_230    ', 230.000, 1, 1, 1, 1, 0.99560, -3.9888
6, 'BUS6_230    ', 230.000, 1, 1, 1, 1, 1.01270, -3.6874
7, 'BUS7_230    ', 230.000, 1, 1, 1, 1, 1.02580, 3.7197
8, 'BUS8_230    ', 230.000, 1, 1, 1, 1, 1.01590, 0.7275
9, 'BUS9_230    ', 230.000, 1, 1, 1, 1, 1.03240, 1.9667
0 / END OF BUS DATA
5, '1 ', 1, 1, 1, 125.000, 50.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
6, '1 ', 1, 1, 1, 90.000, 30.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
8, '1 ', 1, 1, 1, 100.000, 35.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
0 / END OF LOAD DATA
0 / END OF FIXED SHUNT DATA
1, '1 ', 71.640, 27.050, 200.000, -150.000, 1.0400, 0, 250.00, 0.00000, 0.06080, 0.00000, 0.00000, 1.0000, 1, 100.0, 240.000, 10.000
2, '1 ', 163.000, 6.650, 150.000, -100.000, 1.0250, 0, 220.00, 0.00000, 0.11980, 0.00000, 0.00000, 1.0000, 1, 100.0, 210.000, 10.000
3, '1 ', 85.000, -10.860, 120.000, -80.000, 1.0250, 0, 160.00, 0.00000, 0.18130, 0.00000, 0.00000, 1.0000, 1, 100.0, 150.000, 10.000
0 / END OF GENERATOR DATA
1, 4, '1 ', 0.00000, 0.11520, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
1, 4, '2 ', 0.00000, 0.11520, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
2, 7, '1 ', 0.00000, 0.12500, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
2, 7, '2 ', 0.00000, 0.12500, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
3, 9, '1 ', 0.00000, 0.11720, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
3, 9, '2 ', 0.00000, 0.11720, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
4, 5, '1 ', 0.01000, 0.08500, 0.17600, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
4, 6, '1 ', 0.01700, 0.09200, 0.15800, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
5, 7, '1 ', 0.03200, 0.16100, 0.30600, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
6, 9, '1 ', 0.03900, 0.17000, 0.35800, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
7, 8, '1 ', 0.00850, 0.07200, 0.14900, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
8, 9, '1 ', 0.01190, 0.10080, 0.20900, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
0 / END OF BRANCH DATA
0 / END OF TRANSFORMER DATA
0 / END OF AREA DATA
0 / END OF TWO-TERMINAL DC DATA
0 / END OF VSC DC DATA
0 / END OF SWITCHED SHUNT DATA
Q
