0, 100.00, 33, 0, 0, 60.00 / PSS/E-33.0 IEEE 14-BUS TEST CASE
IEEE 14-BUS TRANSMISSION SYSTEM
POWER FLOW AND SHORT-CIRCUIT BENCHMARK (138KV EQUIVALENT)
1, 'BUS 1       ', 138.000, 3, 1, 1, 1, 1.06000, 0.0000
2, 'BUS 2       ', 138.000, 2, 1, 1, 1, 1.04500, -4.9800
3, 'BUS 3       ', 138.000, 2, 1, 1, 1, 1.01000, -12.7200
4, 'BUS 4       ', 138.000, 1, 1, 1, 1, 1.01800, -10.3100
5, 'BUS 5       ', 138.000, 1, 1, 1, 1, 1.02000, -8.7700
6, 'BUS 6       ', 138.000, 2, 1, 1, 1, 1.07000, -14.2200
7, 'BUS 7       ', 138.000, 1, 1, 1, 1, 1.06200, -13.3600
8, 'BUS 8       ', 138.000, 2, 1, 1, 1, 1.09000, -13.3600
9, 'BUS 9       ', 138.000, 1, 1, 1, 1, 1.05600, -14.9400
10, 'BUS 10      ', 138.000, 1, 1, 1, 1, 1.05100, -15.1000
11, 'BUS 11      ', 138.000, 1, 1, 1, 1, 1.05700, -14.7900
12, 'BUS 12      ', 138.000, 1, 1, 1, 1, 1.05500, -15.0700
13, 'BUS 13      ', 138.000, 1, 1, 1, 1, 1.05000, -15.1600
14, 'BUS 14      ', 138.000, 1, 1, 1, 1, 1.03600, -16.0300
0 / END OF BUS DATA
2, '1 ', 1, 1, 1, 21.700, 12.700, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
3, '1 ', 1, 1, 1, 94.200, 19.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
4, '1 ', 1, 1, 1, 47.800, -3.900, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
5, '1 ', 1, 1, 1, 7.600, 1.600, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
6, '1 ', 1, 1, 1, 11.200, 7.500, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
9, '1 ', 1, 1, 1, 29.500, 16.600, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
10, '1 ', 1, 1, 1, 9.000, 5.800, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
11, '1 ', 1, 1, 1, 3.500, 1.800, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
12, '1 ', 1, 1, 1, 6.100, 1.600, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
13, '1 ', 1, 1, 1, 13.500, 5.800, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
14, '1 ', 1, 1, 1, 14.900, 5.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
0 / END OF LOAD DATA
0 / END OF FIXED SHUNT DATA
1, '1 ', 232.400, -16.900, 100.000, -100.000, 1.0600, 0, 350.00, 0.00000, 0.15000, 0.00000, 0.00000, 1.0000, 1, 100.0, 330.000, 0.000
2, '1 ', 40.000, 42.400, 50.000, -40.000, 1.0450, 0, 150.00, 0.00000, 0.18000, 0.00000, 0.00000, 1.0000, 1, 100.0, 140.000, 0.000
3, '1 ', 0.000, 23.400, 40.000, 0.000, 1.0100, 0, 100.00, 0.00000, 0.20000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
6, '1 ', 0.000, 12.200, 24.000, -6.000, 1.0700, 0, 100.00, 0.00000, 0.20000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
8, '1 ', 0.000, 17.400, 24.000, -6.000, 1.0900, 0, 100.00, 0.00000, 0.20000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
0 / END OF GENERATOR DATA
1, 2, '1 ', 0.01938, 0.05917, 0.05280, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
1, 5, '1 ', 0.05403, 0.22304, 0.04920, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
2, 3, '1 ', 0.04699, 0.19797, 0.04380, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
2, 4, '1 ', 0.05811, 0.17632, 0.03400, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
2, 5, '1 ', 0.05695, 0.17388, 0.03460, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
3, 4, '1 ', 0.06701, 0.17103, 0.01280, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
4, 5, '1 ', 0.01335, 0.04211, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
4, 7, '1 ', 0.00000, 0.20912, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
4, 9, '1 ', 0.00000, 0.55618, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
5, 6, '1 ', 0.00000, 0.25202, 0.00000, 250.00, 250.00, 250.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
6, 11, '1 ', 0.09498, 0.19890, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
6, 12, '1 ', 0.12291, 0.25581, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
6, 13, '1 ', 0.06615, 0.13027, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
7, 8, '1 ', 0.00000, 0.35230, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
7, 8, '2 ', 0.00000, 0.35230, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
7, 9, '1 ', 0.00000, 0.11001, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
9, 10, '1 ', 0.03181, 0.08450, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
9, 14, '1 ', 0.12711, 0.27038, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
10, 11, '1 ', 0.08205, 0.19207, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
12, 13, '1 ', 0.22092, 0.19988, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
13, 14, '1 ', 0.17093, 0.34802, 0.00000, 150.00, 150.00, 150.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
0 / END OF BRANCH DATA
0 / END OF TRANSFORMER DATA
0 / END OF AREA DATA
0 / END OF TWO-TERMINAL DC DATA
0 / END OF VSC DC DATA
0 / END OF SWITCHED SHUNT DATA
Q
