0, 100.00, 33, 0, 0, 60.00 / PSS/E-33.0 IEEE 118 BUS BENCHMARK CASE
IEEE 118 BUS TRANSMISSION BENCHMARK SYSTEM
REGIONAL TRANSMISSION RELIABILITY TEST NETWORK
1, 'BUS 1      ', 138.00, 2, 1, 1, 1, 0.9550, 10.6700
2, 'BUS 2      ', 138.00, 1, 1, 1, 1, 0.9710, 11.2200
3, 'BUS 3      ', 138.00, 1, 1, 1, 1, 0.9680, 11.5600
4, 'BUS 4      ', 138.00, 2, 1, 1, 1, 0.9980, 15.2800
5, 'BUS 5      ', 138.00, 1, 1, 1, 1, 1.0020, 15.7300
6, 'BUS 6      ', 138.00, 2, 1, 1, 1, 0.9900, 13.0000
7, 'BUS 7      ', 138.00, 1, 1, 1, 1, 0.9890, 12.5600
8, 'BUS 8      ', 345.00, 2, 1, 1, 1, 1.0150, 20.7700
9, 'BUS 9      ', 345.00, 1, 1, 1, 1, 1.0430, 28.0200
10, 'BUS 10     ', 345.00, 2, 1, 1, 1, 1.0500, 35.6100
11, 'BUS 11     ', 138.00, 1, 1, 1, 1, 0.9850, 12.7200
12, 'BUS 12     ', 138.00, 2, 1, 1, 1, 0.9900, 12.2000
13, 'BUS 13     ', 138.00, 1, 1, 1, 1, 0.9680, 11.3500
14, 'BUS 14     ', 138.00, 1, 1, 1, 1, 0.9840, 11.5000
15, 'BUS 15     ', 138.00, 2, 1, 1, 1, 0.9700, 11.2300
16, 'BUS 16     ', 138.00, 1, 1, 1, 1, 0.9840, 11.9100
17, 'BUS 17     ', 138.00, 1, 1, 1, 1, 0.9950, 13.7400
18, 'BUS 18     ', 138.00, 2, 1, 1, 1, 0.9730, 11.5300
19, 'BUS 19     ', 138.00, 2, 1, 1, 1, 0.9630, 11.0500
20, 'BUS 20     ', 138.00, 1, 1, 1, 1, 0.9580, 11.9300
21, 'BUS 21     ', 138.00, 1, 1, 1, 1, 0.9590, 13.5200
22, 'BUS 22     ', 138.00, 1, 1, 1, 1, 0.9700, 16.0800
23, 'BUS 23     ', 138.00, 1, 1, 1, 1, 1.0000, 21.0000
24, 'BUS 24     ', 138.00, 2, 1, 1, 1, 0.9920, 20.8900
25, 'BUS 25     ', 138.00, 2, 1, 1, 1, 1.0500, 27.9300
26, 'BUS 26     ', 345.00, 2, 1, 1, 1, 1.0150, 29.7100
27, 'BUS 27     ', 138.00, 2, 1, 1, 1, 0.9680, 15.3500
28, 'BUS 28     ', 138.00, 1, 1, 1, 1, 0.9620, 13.6200
29, 'BUS 29     ', 138.00, 1, 1, 1, 1, 0.9630, 12.6300
30, 'BUS 30     ', 345.00, 1, 1, 1, 1, 0.9680, 18.7900
31, 'BUS 31     ', 138.00, 2, 1, 1, 1, 0.9670, 12.7500
32, 'BUS 32     ', 138.00, 2, 1, 1, 1, 0.9640, 14.8000
33, 'BUS 33     ', 138.00, 1, 1, 1, 1, 0.9720, 10.6300
34, 'BUS 34     ', 138.00, 2, 1, 1, 1, 0.9860, 11.3000
35, 'BUS 35     ', 138.00, 1, 1, 1, 1, 0.9810, 10.8700
36, 'BUS 36     ', 138.00, 2, 1, 1, 1, 0.9800, 10.8700
37, 'BUS 37     ', 138.00, 1, 1, 1, 1, 0.9920, 11.7700
38, 'BUS 38     ', 345.00, 1, 1, 1, 1, 0.9620, 16.9100
39, 'BUS 39     ', 138.00, 1, 1, 1, 1, 0.9700, 8.4100
40, 'BUS 40     ', 138.00, 2, 1, 1, 1, 0.9700, 7.3500
41, 'BUS 41     ', 138.00, 1, 1, 1, 1, 0.9670, 6.9200
42, 'BUS 42     ', 138.00, 2, 1, 1, 1, 0.9850, 8.5300
43, 'BUS 43     ', 138.00, 1, 1, 1, 1, 0.9780, 11.2800
44, 'BUS 44     ', 138.00, 1, 1, 1, 1, 0.9850, 13.8200
45, 'BUS 45     ', 138.00, 1, 1, 1, 1, 0.9870, 15.6700
46, 'BUS 46     ', 138.00, 2, 1, 1, 1, 1.0050, 18.4900
47, 'BUS 47     ', 138.00, 1, 1, 1, 1, 1.0170, 20.7300
48, 'BUS 48     ', 138.00, 1, 1, 1, 1, 1.0210, 19.9300
49, 'BUS 49     ', 138.00, 2, 1, 1, 1, 1.0250, 20.9400
50, 'BUS 50     ', 138.00, 1, 1, 1, 1, 1.0010, 18.9000
51, 'BUS 51     ', 138.00, 1, 1, 1, 1, 0.9670, 16.2800
52, 'BUS 52     ', 138.00, 1, 1, 1, 1, 0.9570, 15.3200
53, 'BUS 53     ', 138.00, 1, 1, 1, 1, 0.9460, 14.3500
54, 'BUS 54     ', 138.00, 2, 1, 1, 1, 0.9550, 15.2600
55, 'BUS 55     ', 138.00, 2, 1, 1, 1, 0.9520, 14.9700
56, 'BUS 56     ', 138.00, 2, 1, 1, 1, 0.9540, 15.1600
57, 'BUS 57     ', 138.00, 1, 1, 1, 1, 0.9710, 16.3600
58, 'BUS 58     ', 138.00, 1, 1, 1, 1, 0.9590, 15.5100
59, 'BUS 59     ', 138.00, 2, 1, 1, 1, 0.9850, 19.3700
60, 'BUS 60     ', 138.00, 1, 1, 1, 1, 0.9930, 23.1500
61, 'BUS 61     ', 138.00, 2, 1, 1, 1, 0.9950, 24.0400
62, 'BUS 62     ', 138.00, 2, 1, 1, 1, 0.9980, 23.4300
63, 'BUS 63     ', 345.00, 1, 1, 1, 1, 0.9690, 22.7500
64, 'BUS 64     ', 345.00, 1, 1, 1, 1, 0.9840, 24.5200
65, 'BUS 65     ', 345.00, 2, 1, 1, 1, 1.0050, 27.6500
66, 'BUS 66     ', 138.00, 2, 1, 1, 1, 1.0500, 27.4800
67, 'BUS 67     ', 138.00, 1, 1, 1, 1, 1.0200, 24.8400
68, 'BUS 68     ', 345.00, 1, 1, 1, 1, 1.0030, 27.5500
69, 'BUS 69     ', 138.00, 3, 1, 1, 1, 1.0350, 30.0000
70, 'BUS 70     ', 138.00, 2, 1, 1, 1, 0.9840, 22.5800
71, 'BUS 71     ', 138.00, 1, 1, 1, 1, 0.9870, 22.1500
72, 'BUS 72     ', 138.00, 2, 1, 1, 1, 0.9800, 20.9800
73, 'BUS 73     ', 138.00, 2, 1, 1, 1, 0.9910, 21.9400
74, 'BUS 74     ', 138.00, 2, 1, 1, 1, 0.9580, 21.6400
75, 'BUS 75     ', 138.00, 1, 1, 1, 1, 0.9670, 22.9100
76, 'BUS 76     ', 138.00, 2, 1, 1, 1, 0.9430, 21.7700
77, 'BUS 77     ', 138.00, 2, 1, 1, 1, 1.0060, 26.7200
78, 'BUS 78     ', 138.00, 1, 1, 1, 1, 1.0030, 26.4200
79, 'BUS 79     ', 138.00, 1, 1, 1, 1, 1.0090, 26.7200
80, 'BUS 80     ', 138.00, 2, 1, 1, 1, 1.0400, 28.9600
81, 'BUS 81     ', 345.00, 1, 1, 1, 1, 0.9970, 28.1000
82, 'BUS 82     ', 138.00, 1, 1, 1, 1, 0.9890, 27.2400
83, 'BUS 83     ', 138.00, 1, 1, 1, 1, 0.9850, 28.4200
84, 'BUS 84     ', 138.00, 1, 1, 1, 1, 0.9800, 30.9500
85, 'BUS 85     ', 138.00, 2, 1, 1, 1, 0.9850, 32.5100
86, 'BUS 86     ', 138.00, 1, 1, 1, 1, 0.9870, 31.1400
87, 'BUS 87     ', 161.00, 2, 1, 1, 1, 1.0150, 31.4000
88, 'BUS 88     ', 138.00, 1, 1, 1, 1, 0.9870, 35.6400
89, 'BUS 89     ', 138.00, 2, 1, 1, 1, 1.0050, 39.6900
90, 'BUS 90     ', 138.00, 2, 1, 1, 1, 0.9850, 33.2900
91, 'BUS 91     ', 138.00, 2, 1, 1, 1, 0.9800, 33.3100
92, 'BUS 92     ', 138.00, 2, 1, 1, 1, 0.9930, 33.8000
93, 'BUS 93     ', 138.00, 1, 1, 1, 1, 0.9870, 30.7900
94, 'BUS 94     ', 138.00, 1, 1, 1, 1, 0.9910, 28.6400
95, 'BUS 95     ', 138.00, 1, 1, 1, 1, 0.9810, 27.6700
96, 'BUS 96     ', 138.00, 1, 1, 1, 1, 0.9930, 27.5100
97, 'BUS 97     ', 138.00, 1, 1, 1, 1, 1.0110, 27.8800
98, 'BUS 98     ', 138.00, 1, 1, 1, 1, 1.0240, 27.4000
99, 'BUS 99     ', 138.00, 2, 1, 1, 1, 1.0100, 27.0400
100, 'BUS 100    ', 138.00, 2, 1, 1, 1, 1.0170, 28.0300
101, 'BUS 101    ', 138.00, 1, 1, 1, 1, 0.9930, 29.6100
102, 'BUS 102    ', 138.00, 1, 1, 1, 1, 0.9910, 32.3000
103, 'BUS 103    ', 138.00, 2, 1, 1, 1, 1.0010, 24.4400
104, 'BUS 104    ', 138.00, 2, 1, 1, 1, 0.9710, 21.6900
105, 'BUS 105    ', 138.00, 2, 1, 1, 1, 0.9650, 20.5700
106, 'BUS 106    ', 138.00, 1, 1, 1, 1, 0.9620, 20.3200
107, 'BUS 107    ', 138.00, 2, 1, 1, 1, 0.9520, 17.5300
108, 'BUS 108    ', 138.00, 1, 1, 1, 1, 0.9670, 19.3800
109, 'BUS 109    ', 138.00, 1, 1, 1, 1, 0.9670, 18.9300
110, 'BUS 110    ', 138.00, 2, 1, 1, 1, 0.9730, 18.0900
111, 'BUS 111    ', 138.00, 2, 1, 1, 1, 0.9800, 19.7400
112, 'BUS 112    ', 138.00, 2, 1, 1, 1, 0.9750, 14.9900
113, 'BUS 113    ', 138.00, 2, 1, 1, 1, 0.9930, 13.7400
114, 'BUS 114    ', 138.00, 1, 1, 1, 1, 0.9600, 14.4600
115, 'BUS 115    ', 138.00, 1, 1, 1, 1, 0.9600, 14.4600
116, 'BUS 116    ', 138.00, 2, 1, 1, 1, 1.0050, 27.1200
117, 'BUS 117    ', 138.00, 1, 1, 1, 1, 0.9740, 10.6700
118, 'BUS 118    ', 138.00, 1, 1, 1, 1, 0.9490, 21.9200
0 / END OF BUS DATA
1, '1 ', 1, 1, 1, 51.000, 27.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
2, '1 ', 1, 1, 1, 20.000, 9.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
3, '1 ', 1, 1, 1, 39.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
4, '1 ', 1, 1, 1, 39.000, 12.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
6, '1 ', 1, 1, 1, 52.000, 22.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
7, '1 ', 1, 1, 1, 19.000, 2.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
8, '1 ', 1, 1, 1, 28.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
11, '1 ', 1, 1, 1, 70.000, 23.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
12, '1 ', 1, 1, 1, 47.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
13, '1 ', 1, 1, 1, 34.000, 16.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
14, '1 ', 1, 1, 1, 14.000, 1.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
15, '1 ', 1, 1, 1, 90.000, 30.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
16, '1 ', 1, 1, 1, 25.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
17, '1 ', 1, 1, 1, 11.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
18, '1 ', 1, 1, 1, 60.000, 34.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
19, '1 ', 1, 1, 1, 45.000, 25.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
20, '1 ', 1, 1, 1, 18.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
21, '1 ', 1, 1, 1, 14.000, 8.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
22, '1 ', 1, 1, 1, 10.000, 5.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
23, '1 ', 1, 1, 1, 7.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
24, '1 ', 1, 1, 1, 13.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
27, '1 ', 1, 1, 1, 71.000, 13.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
28, '1 ', 1, 1, 1, 17.000, 7.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
29, '1 ', 1, 1, 1, 24.000, 4.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
31, '1 ', 1, 1, 1, 43.000, 27.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
32, '1 ', 1, 1, 1, 59.000, 23.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
33, '1 ', 1, 1, 1, 23.000, 9.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
34, '1 ', 1, 1, 1, 59.000, 26.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
35, '1 ', 1, 1, 1, 33.000, 9.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
36, '1 ', 1, 1, 1, 31.000, 17.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
39, '1 ', 1, 1, 1, 27.000, 11.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
40, '1 ', 1, 1, 1, 66.000, 23.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
41, '1 ', 1, 1, 1, 37.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
42, '1 ', 1, 1, 1, 96.000, 23.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
43, '1 ', 1, 1, 1, 18.000, 7.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
44, '1 ', 1, 1, 1, 16.000, 8.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
45, '1 ', 1, 1, 1, 53.000, 22.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
46, '1 ', 1, 1, 1, 28.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
47, '1 ', 1, 1, 1, 34.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
48, '1 ', 1, 1, 1, 20.000, 11.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
49, '1 ', 1, 1, 1, 87.000, 30.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
50, '1 ', 1, 1, 1, 17.000, 4.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
51, '1 ', 1, 1, 1, 17.000, 8.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
52, '1 ', 1, 1, 1, 18.000, 5.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
53, '1 ', 1, 1, 1, 23.000, 11.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
54, '1 ', 1, 1, 1, 113.000, 32.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
55, '1 ', 1, 1, 1, 63.000, 22.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
56, '1 ', 1, 1, 1, 84.000, 18.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
57, '1 ', 1, 1, 1, 12.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
58, '1 ', 1, 1, 1, 12.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
59, '1 ', 1, 1, 1, 277.000, 113.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
60, '1 ', 1, 1, 1, 78.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
62, '1 ', 1, 1, 1, 77.000, 14.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
66, '1 ', 1, 1, 1, 39.000, 18.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
67, '1 ', 1, 1, 1, 28.000, 7.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
70, '1 ', 1, 1, 1, 66.000, 20.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
72, '1 ', 1, 1, 1, 12.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
73, '1 ', 1, 1, 1, 6.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
74, '1 ', 1, 1, 1, 68.000, 27.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
75, '1 ', 1, 1, 1, 47.000, 11.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
76, '1 ', 1, 1, 1, 68.000, 36.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
77, '1 ', 1, 1, 1, 61.000, 28.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
78, '1 ', 1, 1, 1, 71.000, 26.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
79, '1 ', 1, 1, 1, 39.000, 32.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
80, '1 ', 1, 1, 1, 130.000, 26.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
82, '1 ', 1, 1, 1, 54.000, 27.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
83, '1 ', 1, 1, 1, 20.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
84, '1 ', 1, 1, 1, 11.000, 7.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
85, '1 ', 1, 1, 1, 24.000, 15.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
86, '1 ', 1, 1, 1, 21.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
88, '1 ', 1, 1, 1, 48.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
90, '1 ', 1, 1, 1, 163.000, 42.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
91, '1 ', 1, 1, 1, 10.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
92, '1 ', 1, 1, 1, 65.000, 10.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
93, '1 ', 1, 1, 1, 12.000, 7.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
94, '1 ', 1, 1, 1, 30.000, 16.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
95, '1 ', 1, 1, 1, 42.000, 31.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
96, '1 ', 1, 1, 1, 38.000, 15.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
97, '1 ', 1, 1, 1, 15.000, 9.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
98, '1 ', 1, 1, 1, 34.000, 8.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
99, '1 ', 1, 1, 1, 42.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
100, '1 ', 1, 1, 1, 37.000, 18.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
101, '1 ', 1, 1, 1, 22.000, 15.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
102, '1 ', 1, 1, 1, 5.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
103, '1 ', 1, 1, 1, 23.000, 16.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
104, '1 ', 1, 1, 1, 38.000, 25.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
105, '1 ', 1, 1, 1, 31.000, 26.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
106, '1 ', 1, 1, 1, 43.000, 16.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
107, '1 ', 1, 1, 1, 50.000, 12.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
108, '1 ', 1, 1, 1, 2.000, 1.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
109, '1 ', 1, 1, 1, 8.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
110, '1 ', 1, 1, 1, 39.000, 30.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
112, '1 ', 1, 1, 1, 68.000, 13.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
113, '1 ', 1, 1, 1, 6.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
114, '1 ', 1, 1, 1, 8.000, 3.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
115, '1 ', 1, 1, 1, 22.000, 7.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
116, '1 ', 1, 1, 1, 184.000, 0.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
117, '1 ', 1, 1, 1, 20.000, 8.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
118, '1 ', 1, 1, 1, 33.000, 15.000, 0.000, 0.000, 0.000, 0.000, 1, 1, 1
0 / END OF LOAD DATA
5, '1 ', 1, 0.000, -40.000
34, '1 ', 1, 0.000, 14.000
37, '1 ', 1, 0.000, -25.000
44, '1 ', 1, 0.000, 10.000
45, '1 ', 1, 0.000, 10.000
46, '1 ', 1, 0.000, 10.000
48, '1 ', 1, 0.000, 15.000
74, '1 ', 1, 0.000, 12.000
79, '1 ', 1, 0.000, 20.000
82, '1 ', 1, 0.000, 20.000
83, '1 ', 1, 0.000, 10.000
105, '1 ', 1, 0.000, 20.000
107, '1 ', 1, 0.000, 6.000
110, '1 ', 1, 0.000, 6.000
0 / END OF FIXED SHUNT DATA
1, '1 ', 0.000, 0.000, 15.000, -5.000, 0.9550, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
4, '1 ', 0.000, 0.000, 300.000, -300.000, 0.9980, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
6, '1 ', 0.000, 0.000, 50.000, -13.000, 0.9900, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
8, '1 ', 0.000, 0.000, 300.000, -300.000, 1.0150, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
10, '1 ', 450.000, 0.000, 200.000, -147.000, 1.0500, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 550.000, 0.000
12, '1 ', 85.000, 0.000, 120.000, -35.000, 0.9900, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 185.000, 0.000
15, '1 ', 0.000, 0.000, 30.000, -10.000, 0.9700, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
18, '1 ', 0.000, 0.000, 50.000, -16.000, 0.9730, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
19, '1 ', 0.000, 0.000, 24.000, -8.000, 0.9620, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
24, '1 ', 0.000, 0.000, 300.000, -300.000, 0.9920, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
25, '1 ', 220.000, 0.000, 140.000, -47.000, 1.0500, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 320.000, 0.000
26, '1 ', 314.000, 0.000, 1000.000, -1000.000, 1.0150, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 414.000, 0.000
27, '1 ', 0.000, 0.000, 300.000, -300.000, 0.9680, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
31, '1 ', 7.000, 0.000, 300.000, -300.000, 0.9670, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 107.000, 0.000
32, '1 ', 0.000, 0.000, 42.000, -14.000, 0.9630, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
34, '1 ', 0.000, 0.000, 24.000, -8.000, 0.9840, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
36, '1 ', 0.000, 0.000, 24.000, -8.000, 0.9800, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
40, '1 ', 0.000, 0.000, 300.000, -300.000, 0.9700, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
42, '1 ', 0.000, 0.000, 300.000, -300.000, 0.9850, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
46, '1 ', 19.000, 0.000, 100.000, -100.000, 1.0050, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 119.000, 0.000
49, '1 ', 204.000, 0.000, 210.000, -85.000, 1.0250, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 304.000, 0.000
54, '1 ', 48.000, 0.000, 300.000, -300.000, 0.9550, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 148.000, 0.000
55, '1 ', 0.000, 0.000, 23.000, -8.000, 0.9520, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
56, '1 ', 0.000, 0.000, 15.000, -8.000, 0.9540, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
59, '1 ', 155.000, 0.000, 180.000, -60.000, 0.9850, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 255.000, 0.000
61, '1 ', 160.000, 0.000, 300.000, -100.000, 0.9950, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 260.000, 0.000
62, '1 ', 0.000, 0.000, 20.000, -20.000, 0.9980, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
65, '1 ', 391.000, 0.000, 200.000, -67.000, 1.0050, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 491.000, 0.000
66, '1 ', 392.000, 0.000, 200.000, -67.000, 1.0500, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 492.000, 0.000
69, '1 ', 516.400, 0.000, 300.000, -300.000, 1.0350, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 805.200, 0.000
70, '1 ', 0.000, 0.000, 32.000, -10.000, 0.9840, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
72, '1 ', 0.000, 0.000, 100.000, -100.000, 0.9800, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
73, '1 ', 0.000, 0.000, 100.000, -100.000, 0.9910, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
74, '1 ', 0.000, 0.000, 9.000, -6.000, 0.9580, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
76, '1 ', 0.000, 0.000, 23.000, -8.000, 0.9430, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
77, '1 ', 0.000, 0.000, 70.000, -20.000, 1.0060, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
80, '1 ', 477.000, 0.000, 280.000, -165.000, 1.0400, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 577.000, 0.000
85, '1 ', 0.000, 0.000, 23.000, -8.000, 0.9850, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
87, '1 ', 4.000, 0.000, 1000.000, -100.000, 1.0150, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 104.000, 0.000
89, '1 ', 607.000, 0.000, 300.000, -210.000, 1.0050, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 707.000, 0.000
90, '1 ', 0.000, 0.000, 300.000, -300.000, 0.9850, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
91, '1 ', 0.000, 0.000, 100.000, -100.000, 0.9800, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
92, '1 ', 0.000, 0.000, 9.000, -3.000, 0.9900, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
99, '1 ', 0.000, 0.000, 100.000, -100.000, 1.0100, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
100, '1 ', 252.000, 0.000, 155.000, -50.000, 1.0170, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 352.000, 0.000
103, '1 ', 40.000, 0.000, 40.000, -15.000, 1.0100, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 140.000, 0.000
104, '1 ', 0.000, 0.000, 23.000, -8.000, 0.9710, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
105, '1 ', 0.000, 0.000, 23.000, -8.000, 0.9650, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
107, '1 ', 0.000, 0.000, 200.000, -200.000, 0.9520, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
110, '1 ', 0.000, 0.000, 23.000, -8.000, 0.9730, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
111, '1 ', 36.000, 0.000, 1000.000, -100.000, 0.9800, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 136.000, 0.000
112, '1 ', 0.000, 0.000, 1000.000, -100.000, 0.9750, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
113, '1 ', 0.000, 0.000, 200.000, -100.000, 0.9930, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
116, '1 ', 0.000, 0.000, 1000.000, -1000.000, 1.0050, 0, 100.00, 0.00000, 1.00000, 0.00000, 0.00000, 1.0000, 1, 100.0, 100.000, 0.000
0 / END OF GENERATOR DATA
1, 2, '1 ', 0.03030, 0.09990, 0.02540, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
1, 3, '1 ', 0.01290, 0.04240, 0.01082, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
4, 5, '1 ', 0.00176, 0.00798, 0.00210, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
3, 5, '1 ', 0.02410, 0.10800, 0.02840, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
5, 6, '1 ', 0.01190, 0.05400, 0.01426, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
6, 7, '1 ', 0.00459, 0.02080, 0.00550, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
8, 9, '1 ', 0.00244, 0.03050, 1.16200, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
9, 10, '1 ', 0.00258, 0.03220, 1.23000, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
4, 11, '1 ', 0.02090, 0.06880, 0.01748, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
5, 11, '1 ', 0.02030, 0.06820, 0.01738, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
11, 12, '1 ', 0.00595, 0.01960, 0.00502, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
2, 12, '1 ', 0.01870, 0.06160, 0.01572, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
3, 12, '1 ', 0.04840, 0.16000, 0.04060, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
7, 12, '1 ', 0.00862, 0.03400, 0.00874, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
11, 13, '1 ', 0.02225, 0.07310, 0.01876, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
12, 14, '1 ', 0.02150, 0.07070, 0.01816, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
13, 15, '1 ', 0.07440, 0.24440, 0.06268, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
14, 15, '1 ', 0.05950, 0.19500, 0.05020, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
12, 16, '1 ', 0.02120, 0.08340, 0.02140, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
15, 17, '1 ', 0.01320, 0.04370, 0.04440, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
16, 17, '1 ', 0.04540, 0.18010, 0.04660, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
17, 18, '1 ', 0.01230, 0.05050, 0.01298, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
18, 19, '1 ', 0.01119, 0.04930, 0.01142, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
19, 20, '1 ', 0.02520, 0.11700, 0.02980, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
15, 19, '1 ', 0.01200, 0.03940, 0.01010, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
20, 21, '1 ', 0.01830, 0.08490, 0.02160, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
21, 22, '1 ', 0.02090, 0.09700, 0.02460, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
22, 23, '1 ', 0.03420, 0.15900, 0.04040, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
23, 24, '1 ', 0.01350, 0.04920, 0.04980, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
23, 25, '1 ', 0.01560, 0.08000, 0.08640, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
25, 27, '1 ', 0.03180, 0.16300, 0.17640, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
27, 28, '1 ', 0.01913, 0.08550, 0.02160, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
28, 29, '1 ', 0.02370, 0.09430, 0.02380, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
8, 30, '1 ', 0.00431, 0.05040, 0.51400, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
26, 30, '1 ', 0.00799, 0.08600, 0.90800, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
17, 31, '1 ', 0.04740, 0.15630, 0.03990, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
29, 31, '1 ', 0.01080, 0.03310, 0.00830, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
23, 32, '1 ', 0.03170, 0.11530, 0.11730, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
31, 32, '1 ', 0.02980, 0.09850, 0.02510, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
27, 32, '1 ', 0.02290, 0.07550, 0.01926, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
15, 33, '1 ', 0.03800, 0.12440, 0.03194, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
19, 34, '1 ', 0.07520, 0.24700, 0.06320, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
35, 36, '1 ', 0.00224, 0.01020, 0.00268, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
35, 37, '1 ', 0.01100, 0.04970, 0.01318, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
33, 37, '1 ', 0.04150, 0.14200, 0.03660, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
34, 36, '1 ', 0.00871, 0.02680, 0.00568, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
34, 37, '1 ', 0.00256, 0.00940, 0.00984, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
37, 39, '1 ', 0.03210, 0.10600, 0.02700, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
37, 40, '1 ', 0.05930, 0.16800, 0.04200, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
30, 38, '1 ', 0.00464, 0.05400, 0.42200, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
39, 40, '1 ', 0.01840, 0.06050, 0.01552, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
40, 41, '1 ', 0.01450, 0.04870, 0.01222, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
40, 42, '1 ', 0.05550, 0.18300, 0.04660, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
41, 42, '1 ', 0.04100, 0.13500, 0.03440, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
43, 44, '1 ', 0.06080, 0.24540, 0.06068, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
34, 43, '1 ', 0.04130, 0.16810, 0.04226, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
44, 45, '1 ', 0.02240, 0.09010, 0.02240, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
45, 46, '1 ', 0.04000, 0.13560, 0.03320, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
46, 47, '1 ', 0.03800, 0.12700, 0.03160, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
46, 48, '1 ', 0.06010, 0.18900, 0.04720, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
47, 49, '1 ', 0.01910, 0.06250, 0.01604, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
42, 49, '1 ', 0.07150, 0.32300, 0.08600, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
42, 49, '2 ', 0.07150, 0.32300, 0.08600, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
45, 49, '1 ', 0.06840, 0.18600, 0.04440, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
48, 49, '1 ', 0.01790, 0.05050, 0.01258, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
49, 50, '1 ', 0.02670, 0.07520, 0.01874, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
49, 51, '1 ', 0.04860, 0.13700, 0.03420, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
51, 52, '1 ', 0.02030, 0.05880, 0.01396, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
52, 53, '1 ', 0.04050, 0.16350, 0.04058, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
53, 54, '1 ', 0.02630, 0.12200, 0.03100, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
49, 54, '1 ', 0.07300, 0.28900, 0.07380, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
49, 54, '2 ', 0.08690, 0.29100, 0.07300, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
54, 55, '1 ', 0.01690, 0.07070, 0.02020, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
54, 56, '1 ', 0.00275, 0.00955, 0.00732, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
55, 56, '1 ', 0.00488, 0.01510, 0.00374, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
56, 57, '1 ', 0.03430, 0.09660, 0.02420, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
50, 57, '1 ', 0.04740, 0.13400, 0.03320, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
56, 58, '1 ', 0.03430, 0.09660, 0.02420, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
51, 58, '1 ', 0.02550, 0.07190, 0.01788, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
54, 59, '1 ', 0.05030, 0.22930, 0.05980, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
56, 59, '1 ', 0.08250, 0.25100, 0.05690, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
56, 59, '2 ', 0.08030, 0.23900, 0.05360, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
55, 59, '1 ', 0.04739, 0.21580, 0.05646, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
59, 60, '1 ', 0.03170, 0.14500, 0.03760, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
59, 61, '1 ', 0.03280, 0.15000, 0.03880, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
60, 61, '1 ', 0.00264, 0.01350, 0.01456, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
60, 62, '1 ', 0.01230, 0.05610, 0.01468, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
61, 62, '1 ', 0.00824, 0.03760, 0.00980, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
63, 64, '1 ', 0.00172, 0.02000, 0.21600, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
38, 65, '1 ', 0.00901, 0.09860, 1.04600, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
64, 65, '1 ', 0.00269, 0.03020, 0.38000, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
49, 66, '1 ', 0.01800, 0.09190, 0.02480, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
49, 66, '2 ', 0.01800, 0.09190, 0.02480, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
62, 66, '1 ', 0.04820, 0.21800, 0.05780, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
62, 67, '1 ', 0.02580, 0.11700, 0.03100, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
66, 67, '1 ', 0.02240, 0.10150, 0.02682, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
65, 68, '1 ', 0.00138, 0.01600, 0.63800, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
47, 69, '1 ', 0.08440, 0.27780, 0.07092, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
49, 69, '1 ', 0.09850, 0.32400, 0.08280, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
69, 70, '1 ', 0.03000, 0.12700, 0.12200, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
24, 70, '1 ', 0.00221, 0.41150, 0.10198, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
70, 71, '1 ', 0.00882, 0.03550, 0.00878, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
24, 72, '1 ', 0.04880, 0.19600, 0.04880, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
71, 72, '1 ', 0.04460, 0.18000, 0.04444, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
71, 73, '1 ', 0.00866, 0.04540, 0.01178, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
70, 74, '1 ', 0.04010, 0.13230, 0.03368, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
70, 75, '1 ', 0.04280, 0.14100, 0.03600, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
69, 75, '1 ', 0.04050, 0.12200, 0.12400, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
74, 75, '1 ', 0.01230, 0.04060, 0.01034, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
76, 77, '1 ', 0.04440, 0.14800, 0.03680, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
69, 77, '1 ', 0.03090, 0.10100, 0.10380, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
75, 77, '1 ', 0.06010, 0.19990, 0.04978, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
77, 78, '1 ', 0.00376, 0.01240, 0.01264, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
78, 79, '1 ', 0.00546, 0.02440, 0.00648, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
77, 80, '1 ', 0.01700, 0.04850, 0.04720, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
77, 80, '2 ', 0.02940, 0.10500, 0.02280, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
79, 80, '1 ', 0.01560, 0.07040, 0.01870, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
68, 81, '1 ', 0.00175, 0.02020, 0.80800, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
77, 82, '1 ', 0.02980, 0.08530, 0.08174, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
82, 83, '1 ', 0.01120, 0.03665, 0.03796, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
83, 84, '1 ', 0.06250, 0.13200, 0.02580, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
83, 85, '1 ', 0.04300, 0.14800, 0.03480, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
84, 85, '1 ', 0.03020, 0.06410, 0.01234, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
85, 86, '1 ', 0.03500, 0.12300, 0.02760, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
86, 87, '1 ', 0.02828, 0.20740, 0.04450, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
85, 88, '1 ', 0.02000, 0.10200, 0.02760, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
85, 89, '1 ', 0.02390, 0.17300, 0.04700, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
88, 89, '1 ', 0.01390, 0.07120, 0.01934, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
89, 90, '1 ', 0.05180, 0.18800, 0.05280, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
89, 90, '2 ', 0.02380, 0.09970, 0.10600, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
90, 91, '1 ', 0.02540, 0.08360, 0.02140, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
89, 92, '1 ', 0.00990, 0.05050, 0.05480, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
89, 92, '2 ', 0.03930, 0.15810, 0.04140, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
91, 92, '1 ', 0.03870, 0.12720, 0.03268, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
92, 93, '1 ', 0.02580, 0.08480, 0.02180, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
92, 94, '1 ', 0.04810, 0.15800, 0.04060, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
93, 94, '1 ', 0.02230, 0.07320, 0.01876, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
94, 95, '1 ', 0.01320, 0.04340, 0.01110, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
80, 96, '1 ', 0.03560, 0.18200, 0.04940, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
82, 96, '1 ', 0.01620, 0.05300, 0.05440, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
94, 96, '1 ', 0.02690, 0.08690, 0.02300, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
80, 97, '1 ', 0.01830, 0.09340, 0.02540, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
80, 98, '1 ', 0.02380, 0.10800, 0.02860, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
80, 99, '1 ', 0.04540, 0.20600, 0.05460, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
92, 100, '1 ', 0.06480, 0.29500, 0.04720, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
94, 100, '1 ', 0.01780, 0.05800, 0.06040, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
95, 96, '1 ', 0.01710, 0.05470, 0.01474, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
96, 97, '1 ', 0.01730, 0.08850, 0.02400, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
98, 100, '1 ', 0.03970, 0.17900, 0.04760, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
99, 100, '1 ', 0.01800, 0.08130, 0.02160, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
100, 101, '1 ', 0.02770, 0.12620, 0.03280, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
92, 102, '1 ', 0.01230, 0.05590, 0.01464, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
101, 102, '1 ', 0.02460, 0.11200, 0.02940, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
100, 103, '1 ', 0.01600, 0.05250, 0.05360, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
100, 104, '1 ', 0.04510, 0.20400, 0.05410, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
103, 104, '1 ', 0.04660, 0.15840, 0.04070, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
103, 105, '1 ', 0.05350, 0.16250, 0.04080, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
100, 106, '1 ', 0.06050, 0.22900, 0.06200, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
104, 105, '1 ', 0.00994, 0.03780, 0.00986, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
105, 106, '1 ', 0.01400, 0.05470, 0.01434, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
105, 107, '1 ', 0.05300, 0.18300, 0.04720, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
105, 108, '1 ', 0.02610, 0.07030, 0.01844, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
106, 107, '1 ', 0.05300, 0.18300, 0.04720, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
108, 109, '1 ', 0.01050, 0.02880, 0.00760, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
103, 110, '1 ', 0.03906, 0.18130, 0.04610, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
109, 110, '1 ', 0.02780, 0.07620, 0.02020, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
110, 111, '1 ', 0.02200, 0.07550, 0.02000, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
110, 112, '1 ', 0.02470, 0.06400, 0.06200, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
17, 113, '1 ', 0.00913, 0.03010, 0.00768, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
32, 113, '1 ', 0.06150, 0.20300, 0.05180, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
32, 114, '1 ', 0.01350, 0.06120, 0.01628, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
27, 115, '1 ', 0.01640, 0.07410, 0.01972, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
114, 115, '1 ', 0.00230, 0.01040, 0.00276, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
68, 116, '1 ', 0.00034, 0.00405, 0.16400, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
12, 117, '1 ', 0.03290, 0.14000, 0.03580, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
75, 118, '1 ', 0.01450, 0.04810, 0.01198, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
76, 118, '1 ', 0.01640, 0.05440, 0.01356, 9900.00, 0.00, 0.00, 0.00000, 0.00000, 0.00000, 0.00000, 1, 1, 0.00
0 / END OF BRANCH DATA
8, 5, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.02670, 100.00
0.98500, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
26, 25, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.03820, 100.00
0.96000, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
30, 17, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.03880, 100.00
0.96000, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
38, 37, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.03750, 100.00
0.93500, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
63, 59, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.03860, 100.00
0.96000, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
64, 61, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.02680, 100.00
0.98500, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
65, 66, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.03700, 100.00
0.93500, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
68, 69, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.03700, 100.00
0.93500, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
81, 80, 0, '1 ', 1, 1, 1, 0.0, 0.0, 2, '            ', 1, 1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0
0.00000, 0.03700, 100.00
0.93500, 0.0000, 0.00, 0.00, 0.00, 0.00, 0, 0, 1.10000, 0.90000, 1.10000, 0.90000, 33, 0, 0.00000, 0.00000, 0.00000
1.00000, 0.0000
0 / END OF TRANSFORMER DATA
0 / END OF AREA DATA
0 / END OF TWO-TERMINAL DC DATA
0 / END OF VSC DC DATA
0 / END OF SWITCHED SHUNT DATA
