0, 100.00, 33, 0, 0, 60.00 / PSS/E-33.0 KUNDUR TWO-AREA 11-BUS TEST CASE
KUNDUR TWO-AREA 4-MACHINE SYSTEM
INTER-AREA OSCILLATION BENCHMARK
1, 'GEN1        ', 20.0000, 2, 1, 1, 1, 1.0300, 20.2000
2, 'GEN2        ', 20.0000, 2, 1, 1, 1, 1.0100, 10.5000
3, 'GEN3        ', 20.0000, 3, 2, 1, 1, 1.0300, -6.8000
4, 'GEN4        ', 20.0000, 2, 2, 1, 1, 1.0100, -17.0000
5, 'BUS 5       ', 230.0000, 1, 1, 1, 1, 1.0000, 13.0000
6, 'BUS 6       ', 230.0000, 1, 1, 1, 1, 0.9800, 3.0000
7, 'BUS 7       ', 230.0000, 1, 1, 1, 1, 0.9600, -5.0000
8, 'BUS 8       ', 230.0000, 1, 1, 1, 1, 0.9500, -18.0000
9, 'BUS 9       ', 230.0000, 1, 2, 1, 1, 0.9700, -32.0000
10, 'BUS 10      ', 230.0000, 1, 2, 1, 1, 0.9800, -23.0000
11, 'BUS 11      ', 230.0000, 1, 2, 1, 1, 1.0000, -13.0000
0 / END OF BUS DATA
7, '1 ', 1, 1, 1, 967.000, 100.000, 0.0, 0.0, 0.0, 0.0, 1, 1, 1
9, '1 ', 1, 2, 1, 1767.000, 100.000, 0.0, 0.0, 0.0, 0.0, 2, 1, 1
0 / END OF LOAD DATA
7, 1, 0.0, 200.0
9, 1, 0.0, 350.0
0 / END OF FIXED SHUNT DATA
1, '1 ', 700.000, 185.000, 500.000, -300.000, 1.0300, 0, 900.00, 0.00000, 0.25000, 0.0, 0.0, 1.0, 1, 100.0, 900.0, 0.0
2, '1 ', 700.000, 235.000, 500.000, -300.000, 1.0100, 0, 900.00, 0.00000, 0.25000, 0.0, 0.0, 1.0, 1, 100.0, 900.0, 0.0
3, '1 ', 719.000, 176.000, 500.000, -300.000, 1.0300, 0, 900.00, 0.00000, 0.25000, 0.0, 0.0, 1.0, 1, 100.0, 900.0, 0.0
4, '1 ', 700.000, 202.000, 500.000, -300.000, 1.0100, 0, 900.00, 0.00000, 0.25000, 0.0, 0.0, 1.0, 1, 100.0, 900.0, 0.0
0 / END OF GENERATOR DATA
5, 6, '1 ', 0.00250, 0.02500, 0.04375, 1000.0, 1000.0, 1000.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 25.0
6, 7, '1 ', 0.00100, 0.01000, 0.01750, 1000.0, 1000.0, 1000.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 10.0
7, 8, '1 ', 0.01100, 0.11000, 0.19250, 600.0, 600.0, 600.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 110.0
7, 8, '2 ', 0.01100, 0.11000, 0.19250, 600.0, 600.0, 600.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 110.0
8, 9, '1 ', 0.01100, 0.11000, 0.19250, 600.0, 600.0, 600.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 110.0
8, 9, '2 ', 0.01100, 0.11000, 0.19250, 600.0, 600.0, 600.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 110.0
9, 10, '1 ', 0.00100, 0.01000, 0.01750, 1000.0, 1000.0, 1000.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 10.0
10, 11, '1 ', 0.00250, 0.02500, 0.04375, 1000.0, 1000.0, 1000.0, 0.0, 0.0, 0.0, 0.0, 1, 1, 25.0
0 / END OF BRANCH DATA
1, 5, 0, '1 ', 1, 1, 0.0, 0.0, 2, 'T1_5        ', 1, 1, 1.0
0.0000, 0.0167, 100.0
1.0, 20.0, 0.0, 900.0, 900.0, 900.0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0.0, 0.0, 0.0
1.0, 230.0
2, 6, 0, '1 ', 1, 1, 0.0, 0.0, 2, 'T2_6        ', 1, 1, 1.0
0.0000, 0.0167, 100.0
1.0, 20.0, 0.0, 900.0, 900.0, 900.0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0.0, 0.0, 0.0
1.0, 230.0
3, 11, 0, '1 ', 1, 1, 0.0, 0.0, 2, 'T3_11       ', 1, 1, 1.0
0.0000, 0.0167, 100.0
1.0, 20.0, 0.0, 900.0, 900.0, 900.0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0.0, 0.0, 0.0
1.0, 230.0
4, 10, 0, '1 ', 1, 1, 0.0, 0.0, 2, 'T4_10       ', 1, 1, 1.0
0.0000, 0.0167, 100.0
1.0, 20.0, 0.0, 900.0, 900.0, 900.0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0.0, 0.0, 0.0
1.0, 230.0
0 / END OF TRANSFORMER DATA
0 / END OF AREA DATA
0 / END OF TWO-TERMINAL DC DATA
0 / END OF VSC DC DATA
0 / END OF SWITCHED SHUNT DATA
Q
