<?xml version="1.0" encoding="UTF-8"?>
<REQ-IF xmlns="http://www.omg.org/spec/ReqIF/20110401/reqif.xsd">
  <THE-HEADER>
    <REQ-IF-HEADER IDENTIFIER="HDR-PUMP-01">
      <CREATION-TIME>2026-11-01T09:00:00Z</CREATION-TIME>
      <REQ-IF-VERSION>1.0</REQ-IF-VERSION>
      <TITLE>Industrial Centrifugal Pump Safety Specification</TITLE>
      <COMMENT>Baseline mechanical and thermal safety limits</COMMENT>
    </REQ-IF-HEADER>
  </THE-HEADER>
  <CORE-CONTENT>
    <REQ-IF-CONTENT>
      <DATATYPES>
        <DATATYPE-DEFINITION-STRING IDENTIFIER="DT-STR" LONG-NAME="String" />
      </DATATYPES>
      <SPEC-TYPES>
        <SPEC-OBJECT-TYPE IDENTIFIER="ST-REQ" LONG-NAME="Safety Requirement">
          <SPEC-ATTRIBUTES>
            <ATTRIBUTE-DEFINITION-STRING IDENTIFIER="AD-TEXT" LONG-NAME="Description" IS-MANDATORY="true">
              <TYPE><DATATYPE-DEFINITION-STRING-REF>DT-STR</DATATYPE-DEFINITION-STRING-REF></TYPE>
            </ATTRIBUTE-DEFINITION-STRING>
          </SPEC-ATTRIBUTES>
        </SPEC-OBJECT-TYPE>
      </SPEC-TYPES>
      <SPEC-OBJECTS>
        <SPEC-OBJECT IDENTIFIER="REQ-PUMP-01" LONG-NAME="Maximum Discharge Pressure">
          <TYPE><SPEC-OBJECT-TYPE-REF>ST-REQ</SPEC-OBJECT-TYPE-REF></TYPE>
          <VALUES>
            <ATTRIBUTE-VALUE-STRING>
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>AD-TEXT</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
              <THE-VALUE>Discharge pressure must be &lt;= 16 bar under continuous rated operation.</THE-VALUE>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
        </SPEC-OBJECT>
        <SPEC-OBJECT IDENTIFIER="REQ-PUMP-02" LONG-NAME="Bearing Temperature Limit">
          <TYPE><SPEC-OBJECT-TYPE-REF>ST-REQ</SPEC-OBJECT-TYPE-REF></TYPE>
          <VALUES>
            <ATTRIBUTE-VALUE-STRING>
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>AD-TEXT</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
              <THE-VALUE>Bearing temperature must be &lt;= 85 degC during full-load operation.</THE-VALUE>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
        </SPEC-OBJECT>
        <SPEC-OBJECT IDENTIFIER="REQ-PUMP-03" LONG-NAME="Minimum NPSH Margin">
          <TYPE><SPEC-OBJECT-TYPE-REF>ST-REQ</SPEC-OBJECT-TYPE-REF></TYPE>
          <VALUES>
            <ATTRIBUTE-VALUE-STRING>
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>AD-TEXT</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
              <THE-VALUE>Available net positive suction head must be &gt;= 2.5 m above required NPSH.</THE-VALUE>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
        </SPEC-OBJECT>
        <SPEC-OBJECT IDENTIFIER="REQ-PUMP-04" LONG-NAME="Overspeed Trip Threshold">
          <TYPE><SPEC-OBJECT-TYPE-REF>ST-REQ</SPEC-OBJECT-TYPE-REF></TYPE>
          <VALUES>
            <ATTRIBUTE-VALUE-STRING>
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>AD-TEXT</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
              <THE-VALUE>Shaft speed must be &lt;= 3600 rpm before automatic overspeed trip engagement.</THE-VALUE>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
        </SPEC-OBJECT>
        <SPEC-OBJECT IDENTIFIER="REQ-PUMP-05" LONG-NAME="Dry-Run Shutdown Time">
          <TYPE><SPEC-OBJECT-TYPE-REF>ST-REQ</SPEC-OBJECT-TYPE-REF></TYPE>
          <VALUES>
            <ATTRIBUTE-VALUE-STRING>
              <DEFINITION><ATTRIBUTE-DEFINITION-STRING-REF>AD-TEXT</ATTRIBUTE-DEFINITION-STRING-REF></DEFINITION>
              <THE-VALUE>Dry-run protection shall de-energize the motor within &lt;= 3.0 s of suction loss.</THE-VALUE>
            </ATTRIBUTE-VALUE-STRING>
          </VALUES>
        </SPEC-OBJECT>
      </SPEC-OBJECTS>
      <SPECIFICATIONS>
        <SPECIFICATION IDENTIFIER="SPEC-PUMP" LONG-NAME="Pump Safety Spec">
          <CHILDREN>
            <SPEC-HIERARCHY IDENTIFIER="H-01"><OBJECT><SPEC-OBJECT-REF>REQ-PUMP-01</SPEC-OBJECT-REF></OBJECT></SPEC-HIERARCHY>
            <SPEC-HIERARCHY IDENTIFIER="H-02"><OBJECT><SPEC-OBJECT-REF>REQ-PUMP-02</SPEC-OBJECT-REF></OBJECT></SPEC-HIERARCHY>
            <SPEC-HIERARCHY IDENTIFIER="H-03"><OBJECT><SPEC-OBJECT-REF>REQ-PUMP-03</SPEC-OBJECT-REF></OBJECT></SPEC-HIERARCHY>
            <SPEC-HIERARCHY IDENTIFIER="H-04"><OBJECT><SPEC-OBJECT-REF>REQ-PUMP-04</SPEC-OBJECT-REF></OBJECT></SPEC-HIERARCHY>
            <SPEC-HIERARCHY IDENTIFIER="H-05"><OBJECT><SPEC-OBJECT-REF>REQ-PUMP-05</SPEC-OBJECT-REF></OBJECT></SPEC-HIERARCHY>
          </CHILDREN>
        </SPECIFICATION>
      </SPECIFICATIONS>
    </REQ-IF-CONTENT>
  </CORE-CONTENT>
</REQ-IF>
