* Closed-Loop Solar Domestic Hot Water System with Type 2 Controller & Pump
* Companion TMY weather table: weather_tmy.csv
VERSION 18
SIMULATION 0 72 0.25
TOLERANCES 0.001 0.001
LIMITS 40 40 40

UNIT 1 TYPE 15 WeatherTMY
PARAMETERS 5
  21.0 6.5 3240.0 6.0 19.0

UNIT 2 TYPE 2 DiffController
PARAMETERS 2
  5 85.0
INPUTS 6
  4,1 5,1 5,3 2,1 0,0 0,0
  25.0 20.0 20.0 0.0 8.0 2.0

UNIT 3 TYPE 3 SolarPump
PARAMETERS 4
  250.0 4.19 180.0 0.05
INPUTS 3
  5,1 0,0 2,1
  20.0 250.0 0.0

UNIT 4 TYPE 1 SolarCollector
PARAMETERS 5
  6.0 4.19 0.77 14.0 0.02
INPUTS 4
  3,1 3,2 1,1 1,2
  20.0 0.0 21.0 0.0

UNIT 5 TYPE 4 StorageTank
PARAMETERS 6
  0.35 4.19 1000.0 1.2 1.5 5
INPUTS 5
  4,1 4,2 0,0 0,0 1,1
  20.0 0.0 15.0 20.0 21.0
DERIVATIVES 5
  25.0 25.0 25.0 25.0 25.0

UNIT 6 TYPE 25 Printer
PARAMETERS 4
  1.0 0.0 72.0 32
INPUTS 4
  2,1 4,1 5,3 4,3
  PumpOn T_coll T_tank_top Q_solar

END
