// SEL-411L 345 kV Line Protection with Pilot Supervision & Reclosing Logic
=>>SHOW SET
RELAY="SEL-411L"
RID="SUB_WEST_LN345_A"
TID="SEL-411L LINE 345-A WEST"
ACTIVE_GROUP=1
NFREQ=60.0
PHROT=ABC
CTRH=400
CTRL=400
PTR=3000
PTRN=3000

GROUP 1
50P1P=20.00
50P2P=38.00
51P1P=6.00
51P1C=U3
51P1TD=3.00
50G1P=4.50
51G1P=1.50
51G1C=U3
51G1TD=2.00
Z1P=3.40
Z2P=5.80
Z3P=10.20
Z1D=0
Z2D=18
Z3D=60
27P=54.0
59P=130.0
81U=58.5
81O=61.5
SV01=Z1P OR Z1G
SV02=Z2P AND IN102
SV03=50P1P OR 50G1P
SV04=51P1T OR 51G1T
SV05=SV01 OR SV02
LT01=IN105 AND !IN106
TRIP=SV05 OR SV03 OR SV04
CLOSE=!TRIP AND !LT01 AND !27P AND IN101 AND IN104
OUT101=TRIP
OUT102=CLOSE
OUT103=SV05
OUT104=LT01
