// Shared Breaker-Failure & Transfer-Trip SELogic Reference
=>>SHOW SET
RELAY="SEL-451"
RID="SUB_EAST_BF_451"
TID="BREAKER FAILURE INITIATE UNIT"
ACTIVE_GROUP=1
NFREQ=60.0
PHROT=ABC
CTRH=240
CTRL=240
PTR=1200
PTRN=1200

GROUP 1
50P1P=16.00
51P1P=5.00
51P1C=U3
51P1TD=3.00
SV01=IN101 AND 50P1P
TRIP=SV01 OR 51P1T
OUT101=TRIP
OUT102=SV01
